## Characteristics:

- 1) Adopts Tube in Shell heat exchanger and with inbuilt Circulating Pump inside.

- 2) Efficient Rotary compressor; Safe, Reliables, Stable running & durable.

- 3) Efficient Saginomya four-way valve; It is very efficient in defrosting in low ambient temp

- 4) Saginomya / SANHUA /EMERSON Electronic Expansion Valve (EEV) or Thernostatic expnasion valve

- 5) Tube in tube heat exchanger inside with higher heat exchange efficiency than tube in shell heat exchanger used by others, with higher reliability & longer lifetime.

- 6) Green & Environment-friendly Refrigerant : R410A,R407c, R134A

- 7) Full consideration for noise control; Compressor rubber feet specially selected to reduce vibration.

- 8) Unique super energy saving controlling system can save extra 10% energy than other units in market.

- 9) Reliable Design and Strict Quality Control; All products 100% are tested and run at the factory to assure proper operation of all components and safety switches.

## Commercial Heat Pump (Air to Water)

risen

## MAIN FUNCTIONS OF HEAT PUMPS

|   | High pressure protection |   | When water flow is too small or water temp. too high ,will prevent compressor to be damaged |   |
| --- | --- | --- | --- | --- |
|   | Low pressure protection |   | When refrigerant leaked , prevent compressor work without pressure. |   |
| Heat pump protection | Compressor over current protection |   | Prevent compressor to work when current over max value |   |
|   | Phase protection |   | Wrong phase/ absent phase protection (for 380V) |   |
|   | Anti-freezing protection | Prevent water pipes and water tank freezing |   |   |
|   | Water level indication | Indicate high/low water level |   |   |
|   | constant water temp. replenishing |   | Replenishing water temp. can be set, make water tank temp. constant |   |
|   | Timing water temp. replenishing |   | Can set heat pump replenish cold water at certain time |   |
| Project function | Timing hot water supply | Can supply hot water at certain time |   |   |
|   | Cycle water(return water ) setting | Can set cycle water temp. |   |   |
|   | Timing start/stop heat pump | Can set 2 group of start/stop timing |   |   |
|   | Manual switch |   | Seperated start/stop signal can be connected with solr system(for choice |   |

Option of Heating and cooling Model and WIFI models with App

## Nomenclature :

V - Vindsol

CHP - Commercial Heat pump

Model No : 1720

H - Heating only

WF : with wifi and App

HC : with Cooling option


|   |   | TECHNICAL SPECIFICATION |
| --- | --- | --- |
| Model | Units | VCHP - 36408H |
|   | kW | 40 |
| Heating capacity | Btu/h | 134826 |
| Rated heated water output | Litre/hr | 971 |
| Rated outlet water temp. | ℃ | 55 |
| Max outlet water temp. | ℃ | 60 |
| Power | V/Ph/Hz | 380 ～415V/3PH/ 50Hz |
| Rated input power | kW | 9.2 |
| Rated input current | A | 18 |
| Compressor type |   | Scroll*2 |
| Compressor brand |   | Copeland |
| Throttle type |   | Electronic expansion valve (EEV) |
| Fan type |   | Low noise high efficiency axial type |
| Fan direction |   | Vertical |
| Fan No. |   | 0 |
| Fan Input power | W | 250 |
| Fan Speed | RPM | 880 |
| Evaporator fin type |   | Hydrophilic aluminium |
| Evaporator tube type |   | Innergroove tube |
| Heat exchanger ype |   | High efficiency tube in tube heat exchanger |
| Heat exchanger No. |   | 2 |
| Controller type |   | Intelligent & LCD |
| Ambient Temperature | ℃ | (-10℃~+45 ℃) |
| Refrigerant type |   | R407c |
| Low pressure protection |   | Yes |
| High pressure protection |   | Yes |
| Automatic defroting system |   | Yes |
| Overload protection |   | Yes |
| Water pipe size | (mm) | Rc1-1/2(DN40) |
| Water flow volume | m3/h | 8 |
| Cabinet |   | Stainless steel |
| Unit Size | mm | 1400/810/1080 |
| N.W | kg | 330 |
|   | Qty | 2 |
| Rate of each heat pump |   | 315000 |
| Total |   | 630000 |
|   | Testing condition : Heating: Ambient temp. (DB/WB): 25℃/20℃, water temp. (input/output): 20℃/55℃.The above data is only for reference: specific data is subject to the product |   |
|   |   | HOT WATER Storage Tank Technical Specification and data sheet |

Model

Water tank volume lts

2500

Insulation Materials Rockwool

Insulation material

thickness 100 mm

Cladding material

24 gauge Aluminum cladding.

Shell / Dish end thickness

5 / 6 mm

Inner tank coating

Enamelled Anti corrosion coat

Inner tank material

MS

Water conection

25 mm

Sensor conection

1/2"

Design working pressure

5 kgf

Testing pressure

8 kgf

1 1/4”.

Electrical backup connection

Connection pipes

SS

Qty - Nos

2

Tank with cladding and insulation

Total

330000

165000

Price each


Safety Kit Pack for Pressurised Tank

Rate

Qty

Amount

Vacuum WATTS imported 3/4 inch lead free Vacuum Relief Valve

automatically allows air to enter into the piping system to

Relief Valve

prevent vacuum conditions that could siphon water from

GST @

the system and damage water equipment.

18% extra

Safety Pressure

Safety Pressure Relief Valve 5 Bar , Protects hot water

Relief Valve

2800

2

5600

cylinders and heating components from high pressure

GST @

18% extra

Automatic

Automatic Air Vent valve male thread. It automatically

Air Vent valve

removes trapped air from a central heating installation.

GST @

18% extra

hot water

recirculation

Hot water circualtion pump Between Heat pump and the

pumps

stirage tank

2

25000

50000

(1WS)

Flow rate - 8 m3/hr @ 10 m head.Make :Mechlion

Model No MHM 12-20

18% extra

Total

55600

| Consolidated Offer |   |   |   |
| --- | --- | --- | --- |
| 1 | Rate of each heat pump |   | 630000 |
| 2 | Tank with cladding and insulation Price each |   | 330000 |
| 3 | Accessories and Applicable Pumping system |   | 55600 |
|   |   | Total | 1015600 |
|   |   | Gst @ 18% | 182808 |
|   |   | Grand total | 1198408 |

## TERMS & CONDITIONS

Prices applicable are Ex.Godown .F.O.R, Transportation charges extra at actual will be to customer account.

Packing and forwarding cost 2 % extra

GST @ 18 % Extra of order value

Unloading/Lifting/posititoning and safe keeping will be in customer scope.

Payment to be made 50% as advance along with order and balance against proforma prior to delivery.

Delivery : within 8 weeks from date of confirmed order and PO

The rates are only for the Heat pump / Tank / accessories mentioned in the offer and not for any other items and accessories or plumbing with insualtion.

Plumbing with necessary valves for Cold water inlet & hot water outlet from storage tank under customer scope.

Insulation of Hot water line will be in customers scope

Electrical work like incoming power supply cabling to heat pumps under customer scope.

Any civil work required at site will be in your scope for tank & heat pump positioning

A unit of Mechzephyr Engineering

Shed No: A70 , KSSIDC , Bommasandra Industrial Area , Bommasandra, Bangalroe - 560099

Domestic water heat pumps Commercial Water Heat Pumps Next Gen Thermodynamics Heat Pumps

Mobile : 9900095490 | Email: deepak@vindsol.in

Swimming pool heat pump

Complete water Heating Solutions
